# 王雪莲20210609清单对比结果

1、空调水 泵房 清单，第67项（止回阀DN25）多余，需删除。暂时标记，王雪莲未删除。

2、缺失组空，缺失HRU-3F-09，AHU-1MF-10、11（总量应为79台，不含eex）

4、空调水地上补项清单，第33项（全热交换器EEX-1MF-1/2/3），重新认价设备单价为8.9万元/台，不含税单价77430元/台。

5、空调水地上补项清单，第32项（螺杆式风冷热泵机组ASHP-RF-01~02），重新认价设备单价为63万元/台。需再套减震台座定额。不含税单价548100元/台。

3、泵房阀门保温也要计算，约35m3。

6、泵房空调水管，D730，D426，地上D325、地下D108，地上D219明显工程量偏少。

2、空调水 地上 清单，第30项（VRF-90）应填至29项。

# 空调水对量笔记

1. 冷却塔位置平衡管接管BIM算量上未画。
2. A区地下室地暖管DN32。
3. 冷却塔供回水管，被改为了DN250的。
4. 地下室接至车间供暖，预留管道，被删除了。接至1层门厅管道也被删除了。
5. 补充风冷热泵模块详图。风冷热泵的水泵，**设备表中，编号错了**。
6. 补充组空接管剖面图。（根据不同管径，分成不同的示意图，补充设备管道接管尺寸图纸。），**现场拍照片**。
7. 补充多联机系统图（包含管径）。
8. 多联机：C区4层南侧小屋面、C区屋面，铜管，**现场拍照**。
9. 空调水立管拍照。
10. 地源分集水器重新认价。
11. 能源中心图纸上补水是 电动二通阀。
12. **空调水管翻弯的自动排气阀、泄水阀，没有给**。

缺失项：
1、地下102项，风机盘管 缺少49个。

2、地上142项，Y型过滤器DN150，缺少12个，（风冷热泵12个）

3、地上140项，Y型过滤器DN100，缺少24个，（地上组空24个）

4、泵房59项，闸阀DN25，缺少164个。

5、地源热泵31项，定流量动态平衡阀DN150，缺少2个。

6、地上141项，Y型过滤器DN125，缺少10个。

7、地下148项，Y型过滤器DN80，缺少14个，地下组空。

8、地上139项，Y型过滤器DN80，缺少11个，地上组空。

9、地下149项，Y型过滤器DN100，缺少9个，地下组空。

10、地上116项，地下128项，蝶阀DN80，缺少6个。

11、地上138项，Y型过滤器DN65，缺少2个地上组空。

## 空调水对量

1、风机盘管接管尺寸

2、分集水器尺寸，设备参数表上应为1500mm

3、地源热泵分集水器，画到设备表上

4、挖眼三通，也算三通计量

机房内法兰安装，单独计量。

# 笔记

空调水：

1. 地下一层1-EC接至1层地暖，应该为DN100的管道。
2. 地下一层，缺少冷却水管DN700
3. 地下一层，1/1-Ca轴，水管应为DN250。
4. 地下一层，1-Cc轴，水管DN50应为DN65.
5. 地下一层，1-Kb、1-Mb轴水管未标尺寸，DN100应为DN150，DN100应为DN125\
6. 一层，1-Eb轴，漏画DN80水管。
7. 一层，1-Dc轴，机房内水管漏画。
8. 一层，1-Ba轴，左侧水管漏画。
9. 一夹层，1-Db，热泵专用管漏画。1-Fc左上角出来水平管DN200漏画。

清单中所有的风盘都在地上通风中，地下通风中没有风盘。

**地暖阀门需要计量至空调水清单中**

热力室外单独清单。

风冷热泵水泵、水处理全部走清单漏项（尽量走相似清单）。

三台全热交换器EEX-1MF-1重新认价（已经重新认价）。风冷热泵机组空调冷热水循环泵CHWWP-RF-01~03（已重新认价）

机房内的管件（三通、弯头、挖眼三通）、立柱法兰，漏项清单。

DN700、DN400管道都套到泵房里了，所以管件需单独计价。

制冷机房管件重新算量。

静压箱的支架也重新组到静压箱里了。

