# 王雪莲 20210609 清单对比结果

1、空调水 泵房 清单，第 67 项（止回阀 DN25）多余，需删除。暂时标记，王雪莲未删除。

2、缺失组空，缺失 HRU-3F-09，AHU-1MF-10、11（总量应为 79 台，不含 eex）

4、空调水地上补项清单，第 33 项（全热交换器 EEX-1MF-1/2/3），重新认价设备单价为 8.9 万元/台，不含税单价 77430 元/台。

5、空调水地上补项清单，第 32 项（螺杆式风冷热泵机组 ASHP-RF-01~02），重新认价设备单价为 63 万元/台。需再套减震台座定额。不含税单价 548100 元/台。

3、泵房阀门保温也要计算，约 35m3。

6、泵房空调水管，D730，D426，地上 D325、地下 D108，地上 D219 明显工程量偏少。

2、空调水 地上 清单，第 30 项（VRF-90）应填至 29 项。

## 空调水对量笔记

1. 冷却塔位置平衡管接管 BIM 算量上未画。
2. A 区地下室地暖管 DN32。
3. 冷却塔供回水管，被改为了 DN250 的。
4. 地下室接至车间供暖，预留管道，被删除了。接至 1 层门厅管道也被删除了。
5. 补充风冷热泵模块详图。风冷热泵的水泵，**设备表中，编号错了**。
6. 补充组空接管剖面图。（根据不同管径，分成不同的示意图，补充设备管道接管尺寸图纸。），**现场拍照片**。
7. 补充多联机系统图（包含管径）。
8. 多联机：C 区 4 层南侧小屋面、C 区屋面，铜管，**现场拍照**。
9. 空调水立管拍照。
10. 地源分集水器重新认价。
11. 能源中心图纸上补水是 电动二通阀。
12. **空调水管翻弯的自动排气阀、泄水阀，没有给**。

缺失项：
1、地下 102 项，风机盘管 缺少 49 个。

2、地上 142 项，Y 型过滤器 DN150，缺少 12 个，（风冷热泵 12 个）

3、地上 140 项，Y 型过滤器 DN100，缺少 24 个，（地上组空 24 个）

4、泵房 59 项，闸阀 DN25，缺少 164 个。

5、地源热泵 31 项，定流量动态平衡阀 DN150，缺少 2 个。

6、地上 141 项，Y 型过滤器 DN125，缺少 10 个。

7、地下 148 项，Y 型过滤器 DN80，缺少 14 个，地下组空。

8、地上 139 项，Y 型过滤器 DN80，缺少 11 个，地上组空。

9、地下 149 项，Y 型过滤器 DN100，缺少 9 个，地下组空。

10、地上 116 项，地下 128 项，蝶阀 DN80，缺少 6 个。

11、地上 138 项，Y 型过滤器 DN65，缺少 2 个地上组空。

## 空调水对量

1、风机盘管接管尺寸

2、分集水器尺寸，设备参数表上应为 1500mm

3、地源热泵分集水器，画到设备表上

4、挖眼三通，也算三通计量

机房内法兰安装，单独计量。

## 笔记

空调水：

1. 地下一层 1-EC 接至 1 层地暖，应该为 DN100 的管道。
2. 地下一层，缺少冷却水管 DN700
3. 地下一层，1/1-Ca 轴，水管应为 DN250。
4. 地下一层，1-Cc 轴，水管 DN50 应为 DN65.
5. 地下一层，1-Kb、1-Mb 轴水管未标尺寸，DN100 应为 DN150，DN100 应为 DN125\
6. 一层，1-Eb 轴，漏画 DN80 水管。
7. 一层，1-Dc 轴，机房内水管漏画。
8. 一层，1-Ba 轴，左侧水管漏画。
9. 一夹层，1-Db，热泵专用管漏画。1-Fc 左上角出来水平管 DN200 漏画。

清单中所有的风盘都在地上通风中，地下通风中没有风盘。

**地暖阀门需要计量至空调水清单中**

热力室外单独清单。

风冷热泵水泵、水处理全部走清单漏项（尽量走相似清单）。

三台全热交换器 EEX-1MF-1 重新认价（已经重新认价）。风冷热泵机组空调冷热水循环泵 CHWWP-RF-01~03（已重新认价）

机房内的管件（三通、弯头、挖眼三通）、立柱法兰，漏项清单。

DN700、DN400 管道都套到泵房里了，所以管件需单独计价。

制冷机房管件重新算量。

静压箱的支架也重新组到静压箱里了。
