# 冷水机组

## 冷水机组安装注意要点

1. 冷水机组操作面板不宜过高，需要能满足正常操作高度，如果高度过高，可以做一个操作台阶。
2. 冷水机组即使是高压机组，也需要在招标时明确包含高压启动柜、低压启动柜，高压启动柜不需要额外的低压电源。
3. 高压启动、低压启动，一般不要用直接启动，高压直接启动的瞬时最大电流是正常工作电流的 6~8 倍，很难满足要求。
4. 冷水机组进出口法兰，很多为 PN10，可以直接要求为 PN16，或者提法兰计划时注意。
4. 控制线缆需要使用屏蔽线，且不能公用强电桥架。
4. 冷水机组出水段要留足够的水平段，用来安装流量计。

## 笔记

1，冷冻水泵出口压力 0.6 左右。

2，冷却水泵出口压力在 0.2 左右。

3，冷水机组显示屏无报警。

4，工艺气站无大漏水。

### 调试注意事项

1. 开机前确保  冷冻水泵，冷却水泵 开启。
2. 检查蒸发器水流开关，确保 开启 状态。
3. 检查冷凝器水流开关，确保 开启 状态。
4. 检查报警信息，是否有故障，如果有故障，左上角为红色。如果问题已消除，点击报警信息，实时报警，复位，左上角变为待机。
5. 检查油位，油位高度不低于上面观察窗的下沿。
6. 开机，点确定。左上角显示启动中。点击开机状态，注意观察开机状态，开机大概需要 3 分钟。压缩机合闸后，小的冷水机组，可以点击变频器，查看频率变化情况。
7. 2 个小时检查一次。
8. 控制屏不会自动锁定，需要手动锁定。在主界面，点击锁，锁定控制屏。
9. 关机后 至少 15 分钟后才能再次开机。
10. 关机。冷水机组关机后，至少 20 分钟后才能关闭冷冻水泵、冷却水泵。否则可能冻坏蒸发器。

### 离心空压机使用说明

1. 关机，点击强制卸载，控制屏上 负载  变为 红色字体的  强制卸载，5 分钟后按停机按钮。

开机

1. 检查冷却水泵，确保开机
2. 先开螺杆机，保证压力到 0.5mpa 以上。
3. 高压电确保送电。
4. 低压电平时不用断电。

1，2，3 号机开机状态下不能远程关机，因为是变频的，但是远程关机后，关机了就无法再开机，开机时报故障。

回路

1 号、5 号空压机，1 号（ch-11、）、3 号（ch-9）、4 号（ch-8）冷水机组，在一个回路上，

2 号、3 号空压机，2 号冷水机组（ch-10），在一个回路上。

4 号离心空压机，7 号（ch-5）、6 号（ch-6）、5 号（ch-7）冷水机组，在一条回路上。

事件记录

1. 5 号冷水机组 4 月 13 日 15 点，报故障停机，启动柜故障。
2. 2 号冷水机组，4 月 14 日，报故障停机，蒸发器断水保护。
3. 6 号冷水机组，4 月 16 日，开机后，报故障停机，启动柜故障。复位后，故障消除。
4. 7 号冷水机组，4 月 17 日，进线柜合闸后，没有任何操作，很快就又跳闸。高压启动柜提示  过欠压跳闸。

能源中心开式冷却塔系统，冷却水回水高度为 3 米，所以冷却水泵泵前压力很小，几乎为零。

冷却水泵杨程为 26m，泵开启后，泵前仍为零，泵后压力 0.2Mpa。泵运行过程中，泵前压力为负值，所以泵前放不出水。

### 金弗信息

冷水机组密码 40828
