# 空调风管工程量分析

已经进场镀锌薄钢板的情况：

|    名称    | 厚度（mm） | 进场数量（m2） |
| :--------: | :--------: | :------------: |
| 镀锌薄钢板 |    0.6     |      9280      |
| 镀锌薄钢板 |    0.75    |     28073      |
| 镀锌薄钢板 |    1.0     |     40528      |
| 镀锌薄钢板 |    1.2     |     35836      |
| 镀锌薄钢板 |    1.5     |     11148      |
|            |    合计    |     124866     |

一共进场了 `12.49万` 平方的钢板，现场仍剩余 `0.2万` 平方，考虑到浪费等情况（按 `0.2万` 平方考虑），因此实际总铁皮量共 `12万` 平方，镀锌钢板损耗率 `0.138` ，因此清单工程量共 12/1.138 = `10.54万`  平方米。

根据图纸算量，两家队伍工程量如下：

|   队伍   | 图纸工程量（m2） | 比例  | 根据进场铁皮反推工程量（m2） |
| :------: | :--------------: | :---: | :--------------------------: |
| 利丰通风 |     48120.28     | 0.495 |      0.495*105400=52173      |
| 中齐通风 |     49027.59     | 0.505 |      0.505*105400=53227      |
|   合计   |     97147.87     | 合计  |            105400            |

实际到场的铁皮工程量比图纸算量工程量多了 `8.49%` 。实际消耗量大于图纸工程量原因分析：

1. 图纸算量缺少。包括机房内风管量、风口下挂风管量、风管上下翻弯量。
2. 图纸变更。由于图纸变更，部分风管拆除，造成浪费；或者是图纸变更，增加了风管量。比如：补充 A 区地下室卫生间图纸增加风管，
3. 现场风管安装与图纸不一致。由于现场特殊条件，按照图纸无法施工，需更改风管路线或增加翻弯，造成风管量增加。
4. 材料供应商缺斤少两。
5. 队伍造成的额外浪费。

## 总结

* 空调机房需单独计算，并充分考虑机房内的翻弯等情况。风口下挂风管量的计算，可以先统计出来总的需要下挂风口的工程量，再统一计算风口下挂风管量。
* 进场材料做好验收，严格把控进场材料。
* 现场材料做好盘点、监控，预防偷盗。
* 向队伍做好交底，避免不必要的材料浪费。
